<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <meta name="author" content="James W. Hanlon">
  <title>Heat pump performance post-renovation</title>
  <link rel="icon" type="image/png" sizes="32x32" href="./theme/images/favicon-32x32.png">
  <link rel="icon" type="image/png" sizes="16x16" href="./theme/images/favicon-16x16.png">
  <link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/glightbox@3.3.1/dist/css/glightbox.min.css">
  <link rel="stylesheet" type="text/css" href="./theme/css/pygments.css"/>
  <link rel="stylesheet" type="text/css" href="./theme/css/main.css"/>
  <link href="https://jameswhanlon.com/reeds/atom.xml"
        type="application/atom+xml" rel="alternate"
        title="James W. Hanlon Atom Feed" />
  <link href="https://jameswhanlon.com/reeds/rss.xml"
        type="application/rss+xml" rel="alternate"
        title="James W. Hanlon RSS Feed" />
  <script src="https://cdn.jsdelivr.net/npm/glightbox@3.3.1/dist/js/glightbox.min.js"></script>
  <script>document.addEventListener('DOMContentLoaded', function() { GLightbox({ selector: '.glightbox' }); });</script>
  <script data-goatcounter="https://jameswhanlon.goatcounter.com/count"
          async src="//gc.zgo.at/count.js"></script>
</head>
<body>
  <header>
  <nav class="site-nav">
    <div class="container">
      <input type="checkbox" id="nav-toggle" class="nav-toggle">
      <label for="nav-toggle" class="nav-toggle-label">&#9776;</label>
      <ul class="nav-links">
        <li>
            <a href="/index.html">about</a>
        </li>
        <li>
            <a href="/notes.html">notes</a>
        </li>
        <li>
            <a href="/code.html">code</a>
        </li>
        <li>
            <a href="/links.html">links</a>
        </li>
        <li>
            <a href="/archive.html">archive</a>
        </li>
      </ul>
      <a class="nav-brand" href="/">James W. Hanlon</a>
    </div>
  </nav>
  </header>

  <main>
  <div class="container">
  <h1>
    Heat pump performance&nbsp;post-renovation
  </h1>
  <div class="lead">
    <time class="published" datetime="2026-11-13T00:00:00+01:00">
      13 Nov 2026
    </time><br>
      <span class="article-tag"><a href="/tag/sustainability.html">sustainability</a></span>
  </div>
  <div class="article-body">
    <p>Two years ago I <a href="./review-of-heat-pump-use-and-performance.html">reviewed a year&#8217;s worth of data</a> from
my Vaillant aroTHERM plus heat pump and the results were positive: a seasonal
coefficient of performance (<span class="caps">SCOP</span>) of 3.41 and a house held at 19 degrees C all
year. I also noted that the planned renovation work offered further efficiency&nbsp;gains.</p>
<p>Building work started in December 2024 and the heat pump was decommissioned in
February 2025 when the central heating system was drained and recommissioned in
July 2025. During the work, the ground-floor living area was extended, the
entire ground floor slab was replaced and upgraded with 100 mm of foam insulation,
underfloor heating was installed throughout, allowing all ground-floor radiators
to be removed. An additional bedroom was added upstairs with a new&nbsp;radiator.</p>
<p>Underfloor heating has an enormous emitter area, so in principle it can deliver
the same heat as conventional radiators at a lower flow temperature, thereby
improving system efficiency. I expected an improvement, but the efficiency
dropped. This note is about the changes observed in the data
logged by the Vaillant&nbsp;gateway.</p>
<h2>Picking a&nbsp;comparison</h2>
<p>I now have four years of logged data but 2025 is the renovation year and is
unusable as a comparison. The data shows the house going cold: the system ran
normally until 10 February, then the hot water tank falls from 45 degrees C to
10 over about ten days and the room temperature follows it down to a low of 4.3
degrees C. On 11 March the gateway stops logging altogether and there is
nothing until 16 July, a gap of 126&nbsp;days.</p>
<figure>
  <img src="https://jwh.ams3.digitaloceanspaces.com/homepage/heat-pump-post-renovation/shutdown.png" alt="Room and hot water tank temperature through the 2025 renovation. The weekly spikes before the shutdown are Legionella purges.">
  <figcaption>Room and hot water tank temperature through the 2025 renovation. The weekly spikes before the shutdown are Legionella purges.</figcaption>
</figure>

<p>That leaves 2024 as the last full heating season before the work and 2026 as the
first full one after it. The comparison throughout this note is therefore 1
January to 30 April, in 2024 against 2026. Both are complete, with 121 and 120
logged days respectively, and they were almost identically cold: 715 heating
degree days against 729, and a mean outdoor temperature of 9.6 degrees C against&nbsp;9.5.</p>
<p>I have limited this to the heating season because summer <span class="caps">COP</span> figures are
dominated by cycling and standby losses on days when the heat pump has minimal
heat demand, and the kWh quantisation in the Vaillant export makes them very
noisy. The heating season is both the part that matters for energy use and the
part where the measurement is&nbsp;meaningful.</p>
<p>The caveats from the previous note still apply: the
<a href="https://protonsforbreakfast.wordpress.com/2023/02/06/the-myvaillant-app-a-review">Protons for Breakfast review</a> of the myVaillant app measured
roughly an 8% error in electricity consumed and 20% in heat generated, and many
logged values are quantised to whole kWh, which means the raw data
under-reports <span class="caps">COP</span>. Since I am comparing Vaillant&#8217;s data against itself here,
those errors should largely cancel, which is one advantage of a&nbsp;before-and-after.</p>
<h2>The headline&nbsp;figures</h2>
<table>
  <thead>
    <tr>
      <th scope="col">1 January – 30 April</th>
      <th scope="col">2024</th>
      <th scope="col">2026</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Days logged</td>
      <td>121</td>
      <td>120</td>
    </tr>
    <tr>
      <td>Consumed electricity heating</td>
      <td>772 kWh</td>
      <td>1,050 kWh</td>
    </tr>
    <tr>
      <td>Consumed electricity hot water</td>
      <td>469 kWh</td>
      <td>335 kWh</td>
    </tr>
    <tr>
      <td>Heat generated heating</td>
      <td>2,888 kWh</td>
      <td>3,529 kWh</td>
    </tr>
    <tr>
      <td>Heat generated hot water</td>
      <td>1,363 kWh</td>
      <td>979 kWh</td>
    </tr>
    <tr>
      <td>Heating <span class="caps">SCOP</span></td>
      <td>3.74</td>
      <td>3.36</td>
    </tr>
    <tr>
      <td>Hot water <span class="caps">SCOP</span></td>
      <td>2.91</td>
      <td>2.92</td>
    </tr>
    <tr>
      <td>Total <span class="caps">SCOP</span></td>
      <td>3.43</td>
      <td>3.25</td>
    </tr>
    <tr>
      <td>Heating degree days</td>
      <td>715</td>
      <td>729</td>
    </tr>
    <tr>
      <td>Mean outdoor temperature</td>
      <td>9.6 °C</td>
      <td>9.5 °C</td>
    </tr>
    <tr>
      <td>Mean room temperature</td>
      <td>18.7 °C</td>
      <td>19.9 °C</td>
    </tr>
  </tbody>
</table>

<p>Heating <span class="caps">SCOP</span> is down from 3.74 to 3.36, a drop of about 10%, between two seasons
with essentially the same weather. Hot water <span class="caps">SCOP</span> is unchanged at 2.91 against&nbsp;2.92.</p>
<p>Hot water <em>consumption</em> fell sharply, from 469 to 335 kWh, but that reflects
how much hot water we use, not how efficiently it is&nbsp;made.</p>
<h2>Hot water as a&nbsp;control</h2>
<p>The hot water result is consistent over both periods and so provides a useful&nbsp;control.</p>
<figure>
  <img src="https://jwh.ams3.digitaloceanspaces.com/homepage/heat-pump-post-renovation/monthly-water-scop.png" alt="Monthly hot water SCOP, before and after the renovation.">
  <figcaption>Monthly hot water <span class="caps">SCOP</span>, before and after the renovation.</figcaption>
</figure>

<p>Month by month the hot water circuit performs almost identically in the two years: 2.77
against 2.84 in January, then 2.95/2.92, 2.93/2.95 and 3.02/3.03. The cylinder,
its connection to the heat pump and the way it is run were untouched by the
building work, and the data reflects this. Whatever happened to the space
heating did not happen to the heat pump as a&nbsp;unit.</p>
<h2>The house needs more&nbsp;heat</h2>
<p>The house is bigger than it was, so some increase in heat demand is expected.
Plotting daily heat generated against outdoor temperature shows how&nbsp;much.</p>
<figure>
  <img src="https://jwh.ams3.digitaloceanspaces.com/homepage/heat-pump-post-renovation/heat-demand-vs-outdoor-temperature.png" alt="Daily heat generated for space heating against mean outdoor temperature.">
  <figcaption>Daily heat generated for space heating against mean outdoor temperature.</figcaption>
</figure>

<p>The 2026 curve sits consistently above the 2024 one. Normalised against heating
degree days, demand rose about 20%, from 4.04 to 4.84 kWh per degree day. Two
things drive that: the extension added heated floor area, and the house is now
held about 1.1 degrees C warmer through the heating season, 19.9 against&nbsp;18.7.</p>
<p>Floor area and room temperature affect efficiency differently. A bigger space at
the same temperature needs more heat but shouldn&#8217;t lower efficiency. Holding it
warmer might. Needing more electricity <em>per unit of heat</em> is the part I didn&#8217;t&nbsp;expect.</p>
<h2>The efficiency gap grows with the&nbsp;cold</h2>
<p>Here is daily heating <span class="caps">COP</span> against outdoor temperature, using only days with more
than 3 kWh of electricity for&nbsp;heating:</p>
<figure>
  <img src="https://jwh.ams3.digitaloceanspaces.com/homepage/heat-pump-post-renovation/cop-vs-outdoor-temperature.png" alt="Daily heating COP against mean outdoor temperature. Faint points are individual days; the line is a 2 degree C binned average.">
  <figcaption>Daily heating <span class="caps">COP</span> against mean outdoor temperature. Faint points are individual days; the line is a 2 degree C binned average.</figcaption>
</figure>

<p>The two curves are indistinguishable in mild weather and separate steadily as
it gets&nbsp;colder:</p>
<table>
  <thead>
    <tr>
      <th scope="col">Outdoor temperature</th>
      <th scope="col">2024 <span class="caps">COP</span></th>
      <th scope="col">2026 <span class="caps">COP</span></th>
      <th scope="col">Difference</th>
    </tr>
  </thead>
  <tbody>
    <tr><td>12 °C</td><td>3.89</td><td>3.92</td><td>+0.04</td></tr>
    <tr><td>10 °C</td><td>3.89</td><td>3.73</td><td>−0.16</td></tr>
    <tr><td>8 °C</td><td>3.91</td><td>3.45</td><td>−0.46</td></tr>
    <tr><td>6 °C</td><td>3.79</td><td>3.19</td><td>−0.60</td></tr>
    <tr><td>4 °C</td><td>3.65</td><td>2.97</td><td>−0.68</td></tr>
    <tr><td>2 °C</td><td>3.43</td><td>2.70</td><td>−0.73</td></tr>
  </tbody>
</table>

<p>At 12 degrees C the two years are the same to within noise. At 2 degrees C
the new one is 0.73 of a point worse, more than 20% lower. The cold end is
what dominates winter energy use, so this is not a small&nbsp;effect.</p>
<p>The same pattern appears in the monthly&nbsp;figures:</p>
<figure>
  <img src="https://jwh.ams3.digitaloceanspaces.com/homepage/heat-pump-post-renovation/monthly-heating-scop.png" alt="Monthly heating SCOP, before and after the renovation.">
  <figcaption>Monthly heating <span class="caps">SCOP</span>, before and after the renovation.</figcaption>
</figure>

<p>January is 3.64 against 3.09, a drop of 15%, and February 3.82 against 3.33, a
drop of 13%. By March the gap has shrunk to 3.82 against 3.65, and by April it
has gone entirely, 3.78 against&nbsp;3.82.</p>
<h2>What it is&nbsp;not</h2>
<p>I don&#8217;t know the cause of the drop in efficiency, but the data rules out several&nbsp;things:</p>
<ul>
<li>
<p>It is not the heat pump itself. The same unit, over the same months, produced
  unchanged hot water&nbsp;performance.</p>
</li>
<li>
<p>It is not that the house is bigger. More floor area explains a larger
  bill, not a worse ratio of heat out to electricity in, and the hot water
  circuit shows the unit is still capable of the previous <span class="caps">COP</span>.</p>
</li>
<li>
<p>It is not a drift over time that happens to coincide with winter. The deficit
  tracks outdoor temperature rather than date. It is largest in the coldest
  weather and absent by April, in both the binned curve and the monthly&nbsp;bars.</p>
</li>
</ul>
<h2>Possible&nbsp;causes</h2>
<p>Three things could explain it, and the logged data cannot rule any of them&nbsp;out:</p>
<ul>
<li>
<p>A warmer house. Holding 19.9 degrees C instead of 18.7 asks more
  of the heat pump, and a higher flow temperature is what delivers that. A higher
  flow temperature lowers <span class="caps">COP</span>.</p>
</li>
<li>
<p>The new underfloor circuit running at a flow temperature that is higher than
  it needs to be. Underfloor heating should work at a much lower flow
  temperature than radiators, and a setting that is too high makes the heat pump
  work harder for every unit of&nbsp;heat.</p>
</li>
<li>
<p>The screed still drying out. A new underfloor screed absorbs a lot of heat in
  its first season, and the 2026 figures cover the first heating season since
  recommissioning. The gap shrinking through the spring fits this, though it
  fits the weather&nbsp;too.</p>
</li>
</ul>
<p>None of these is proven, and I cannot yet say why the gap would appear only in
cold weather, when the two years match at 12 degrees C. The first two ideas are
about flow temperature, which is exactly what the logs do not record. The
screed is easier to test: the winter of 2026/27 will show whether the gap
shrinks in a second&nbsp;season.</p>
<p>The limit is the data. The Vaillant export gives daily energy totals and hourly
temperatures, and nothing else. There is no flow or return temperature, no
compressor behaviour and no runtime hours. Nothing that would separate the
remaining possibilities is logged. An
<a href="https://openenergymonitor.org">OpenEnergyMonitor</a> install, which I have been meaning to do
since the last note, would record flow and return temperatures directly and
give me an independent check on Vaillant&#8217;s energy figures at the same time. It
would also show whether the underfloor flow temperature is too high. That is
the next step before I speculate any&nbsp;further.</p>
<h2>Summary</h2>
<p>A whole-house renovation that added insulation, an extension and underfloor
heating throughout the ground floor left my heat pump about 10% less efficient
at space heating across a full heating season, and around 15% less efficient in
January and&nbsp;February.</p>
<p>The house also needs about 20% more heat per degree day than it did. Both the
extra floor area and the higher room temperature contribute. The
efficiency drop is specific to space heating, grows with the cold, and has so
far been seen in one heating season since the work. I suspect the warmer house
or an underfloor flow temperature that is too high, but a screed that is still
drying could also play a part, and the logged data does not contain enough to
find&nbsp;out.</p>
<p>The annual headline number hides all of this. The pattern only appeared when I
plotted <span class="caps">COP</span> against outdoor temperature, which holds the weather constant
instead of averaging over it. The data from the myVaillant app is somewhat
inaccurate and doesn&#8217;t record flow temperatures, but is good enough to show that
something&nbsp;changed.</p>
<p>The analysis code and the script that produces these charts are on
<a href="https://github.com/jameshanlon/home-energy-data">GitHub</a>.</p>
  </div>
  <div class="article-footer">
    <p>Please get in touch (mail @ this domain) with any
    comments, corrections or suggestions.</p>
  </div>
  </div>
  </main>

  <hr>
  <footer>
    <div class="container">
      <a rel="license" href="http://creativecommons.org/licenses/by/4.0/">
        <img alt="Creative Commons Licence" style="border-width:0"
             src="https://i.creativecommons.org/l/by/4.0/80x15.png" />
      </a>
      <br>
      Unless otherwise noted, all content is freely available under a
      <a rel="license" href="http://creativecommons.org/licenses/by/4.0/">
        Creative Commons Attribution 4.0 International License</a>.<br>
      The views expressed on this website are the author's personal views and should not be
      attributed to any other person, including that of their employer.<br>
      <br>
      Subscribe: <a href="https://jameswhanlon.com/reeds/atom.xml">Atom</a> /
      <a href="https://jameswhanlon.com/reeds/rss.xml">RSS</a>
    </div>
  </footer>
</body>
</html>